# 客观评估：数据来源、验证与适用边界

> 这份文档回答三个问题：**数据从哪来、凭什么说结果可信、结论在什么范围内成立。**
> 前两项是自查，第三项是给否定结果划边界。

---

## 1. 数据来源与局限

### 1.1 五个来源，三个年份，两个国家

| 数据 | 来源 | 年份 | 用在哪 |
|---|---|---|---|
| **光伏出力** | 国家电网新能源预测竞赛数据集（某 50 MW 光伏电站，站点1），经配套项目的 LSTM 分位数回归 | **2019–2020** | 概率预测 → 场景生成 |
| **负荷曲线** | **IEEE RTS-79** 标准日负荷曲线（Table 3） | **1979**（美国标准） | 日内负荷形状 |
| **云量** | **FY-4B** 卫星 AGRI 载荷（国家卫星气象中心） | **2026-09** | 场景的时间相关性 |
| **电价** | 合成分时电价（谷/平/峰 = 0.6/1.0/1.8 倍） | — | 调度成本 |
| **网络参数** | MATPOWER 自带 `case33mg`（Kashem et al., DRPT 2000） | 标准算例 | 拓扑与阻抗 |

### 1.2 核心局限：三个来源彼此不自洽

这不是"数据不够精确"，而是**拼凑**：

**① 光伏与馈线无地理关系。**
光伏数据来自某 50 MW 电站，与 IEEE 33 节点馈线没有任何地理对应。
处理方式是只取归一化形状（按渗透率缩放）：
`P_actual_MW = 渗透率 × 本地装机 × 标幺曲线`。
**这保留了不确定性结构，但丢失了"这个电站的真实容量"这一信息。**

**② 云量与光伏相差 6 年。**
云量是 2026 年 9 月的，光伏是 2020 年的，无法建立真实的"云→光伏"映射。
本项目里云的用途仅限**提取时间相关性结构**（滞后自相关），是"形状"层面的借用。
**若要论证"云图能改进光伏预测"，必须换成同期数据（2020 年对应 FY-4A，不是 FY-4B）。**

**③ 负荷曲线是 1979 年的美国标准曲线。**
选它的理由是**有正式出处、可复核**（比合成曲线强），但它不是本地负荷。
替换方法：把自己的 24 点负荷形状写成两列 CSV 放进 `data/load_profile.csv`，
代码会自动切换，无需改动。

![负荷曲线来源对比](results/figures/load_profile_compare.png)

### 1.3 哪些结论稳健，哪些会变

**相对稳健（方法层面，换数据后仍成立）：**

| 结论 | 为什么稳健 |
|---|---|
| 本馈线的瓶颈是电压，不是热容量 | 取决于**网络拓扑与阻抗**（33 节点标准数据，未改动） |
| 电压限值取值改变结论（1.05 vs 1.10 差 43%） | 这是一个**比值**，主要由限值本身决定 |
| 弃光的主因是"禁止反送"而非电压 | 取决于**平衡机 PMIN=0** 这个建模选择 |
| LinDistFlow 的误差方向是"对欠压乐观" | 是**模型结构的性质**（丢线损项），与数据无关 |
| 选址/定容的定性规律（先选址后定容） | 由网络结构决定，换负荷曲线方向不变 |

**会受影响（具体数字）：**
承载力各触发点、DRO 的结论、成本数字、储能的最优位置与容量。

---

## 2. 对标与验证

### 2.1 四个外部对标点

| 量 | 本平台实测 | 外部基准 | 一致性 |
|---|---|---|---|
| IEEE 33 节点基态网损 | **202.68 kW**（`case33bw`） | 文献常引值 ≈ 202.7 kW | ✅ |
| IEEE 33 节点基态最低电压 | **0.9131 p.u. @ bus 18** | 文献常引值 0.9131 p.u. | ✅ 四位有效数字一致 |
| **最优网络重构网损** | **139.55 kW**，断开支路 [7 9 14 32 37] | IEEE 33 节点重构经典最优 139.55 kW | ✅ **独立复现** |
| MATPOWER `case9` 最优潮流 | **5296.69 $/h** | MATPOWER 官方文档基准值 | ✅ |

**第 1、2 点 → 潮流计算是对的。** `0.9131 p.u. @ bus 18` 是 IEEE 33 节点最常被引用的
一个数（末端节点、重载），四位有效数字完全一致，说明算例数据没被改动、潮流方程也没写错。

**第 3 点 → 优化能力是对的，而且不是"自己说自己对"。**
平台跑的是一个**分支交换局部搜索**（`src/reconfigure.m`），让它自己去找网损最小的
辐射拓扑。它收敛到 139.55 kW、断开支路 [7 9 14 32 37] —— 这正是经典最优解，
而搜索过程只用了 446 次潮流（< 1 秒）。**平台独立算出了和文献一致的数字。**

![重构收敛到经典最优](results/figures/reconfigure_pv000_vmax105.png)

**第 4 点 → MATPOWER 集成是对的。**

### 2.2 一处"没对上"，以及为什么它是对的

| 算例 | 基态网损 | 支路 7（7–8）参数 |
|---|---|---|
| `case33bw`（Baran-Wu 版） | **202.68 kW** | 0.7116 Ω + j0.2301 Ω |
| `case33mg`（Kashem 版） | **211.00 kW** | **1.7114 Ω + j1.2351 Ω** |

同样叫"IEEE 33 节点"，网损差了 8.3 kW。原因不是算错，而是两个版本
**对同一条支路用了不同的线路参数**。MATPOWER 自己在 `case33mg.m:73` 就标注了：

```matlab
7  8  1.7114  1.2351  ...  %% in some references 0.71 and 0.23 (see case33bw.m)
```

> **引用 IEEE 33 节点结果时必须注明用的是哪个版本**，否则数字对不上。
> 本项目主线用 `case33mg`（因为它自带 5 个联络开关），所以主线基态网损是 **211.0 kW**。

### 2.3 内部一致性检查（不依赖外部文献）

| 检查 | 结果 |
|---|---|
| 关掉全部 DER 后，`case33mg_der` 与 `case33mg` 的 bus/branch/gen/gencost | **逐字节一致（maxdiff = 0）** |
| SOCP 潮流模型与全交流潮流（同一注入） | 六个工况**电压误差全为 0.00000** |
| LinDistFlow 的支路潮流与 AC 之差 | **恰好等于 AC 总网损**（0.0977 = 0.0977 MW） |
| 数据桥重跑推理 vs 上游保存的预测 | **逐比特一致**（最大差 0） |
| 单时段 OPF：MIPS vs FMINCON 两种独立求解器 | 光伏出力差 < 0.006 MW |

**最后一条尤其值得说**：用**独立方法**交叉验证，比"自己跑两遍一样"有说服力。

---

## 3. 否定结果的适用边界

本项目在 DRO 上得到否定结果。为它划边界比报一个数字重要。

### 3.1 扫描设计

| 维度 | 代理量 | 范围 |
|---|---|---|
| 不确定性有多大 | 光伏渗透率 | 100% → 300% |
| 有多少腾挪空间 | 储能容量 | 0.5 → 4.0 MW（日负荷的 1.7% ~ 13.5%） |

4 × 4 = **16 组**。每组用同一批训练场景分别求 SAA 解与 DRO 解，
再用同一批**样本外**场景评估两者。

### 3.2 结果：16 组全部为零

![DRO 收益扫描](results/figures/dro_benefit_scan.png)

| PV | cap 0.5 | cap 1.0 | cap 2.0 | cap 4.0 |
|---|---|---|---|---|
| 100% | +0.00 | +0.00 | +0.00 | +0.00 |
| 150% | +0.00 | +0.00 | +0.00 | +0.00 |
| 200% | +0.00 | +0.00 | +0.00 | +0.00 |
| 300% | +0.00 | +0.00 | +0.00 | +0.00 |

（单位：$/day。`dWorst` 同样全部为 0。）

**关键**：扫描期间不确定性涨了 **3 倍**（日 PV 标准差 / 日负荷从 0.05% 到 0.16%），
储能涨了 **8 倍** —— 所以**零结果不是扫描范围太窄导致的**。

**一个细节**：模型自报的目标值确实不同（SAA 1453.27 vs DRO 1458.09），说明 DRO 的
线性规划找到了不同的最优点；但**第一阶段决策（储能 24h 调度曲线）完全相同**，
所以回灌样本外场景后结果一模一样。**那项目标项没有能力改变决策。**

**附带发现**：储能容量超过 **1.0 MW** 后 CVaR95 完全不再改善
（1508.9 → 1498.9 → 1498.9 → 1498.9），与选址定容那项的结论一致。

### 3.3 三层原因

| 原因 | 数据支持 |
|---|---|
| **① 储能对成本离散度没有杠杆** | ✅ 无论怎么调度，场景间成本差主要由外生 PV 决定 |
| **② 不确定性由外生光伏主导且温和** | ✅ 光伏日内形态规律，同一时刻的场景标准差只有日负荷的 0.05–0.16% |
| **③ 模糊集形式太弱** | ✅ 用的是权重 L1 球，闭式解 `mean + ε(max − min)` 惩罚的是**极差**，一个**对称**量；极差惩罚会连带惩罚"偏好场景"，最优解常常就是"什么都不做" |

**其中 ③ 是可以改的，①② 是系统的性质。**

### 3.4 翻转条件（满足两条即可）

1. **不确定性足够大，且储能能影响它** —— 如风电（波动远大于光伏）、
   或多日尺度储能（今天充、后几天放）
2. **目标函数对尾部敏感** —— 有切负荷高惩罚（VOLL）、备用容量要求、
   或超出额定就罚款的合同条款。本项目的 VOLL 惩罚虽设了，但**实际从未被触发**
3. **模糊集换成面向尾部的形式** —— 把对称的"极差惩罚"换成 **CVaR 型**或真正的
   Wasserstein 距离。**这一条本项目没测**

---

## 4. 本平台没做什么（明确边界）

| 没做 | 说明 |
|---|---|
| 真实自洽的数据 | 光伏、负荷、云量三者来自不同来源/年份，见第 1 节 |
| CVaR 型模糊集 | 只测了权重 L1 球这一种形式，这是最可能的翻转点 |
| 有切负荷压力的场景 | 切负荷从未被触发，尾部"不够疼" |
| 风电 | 光伏日内形态太规律，不确定性天生温和 |
| 多日储能 | 3 小时时长的储能无法跨天对冲 |
| 多时段 SOCP 优化 | `coneprog` 在"优化模式"下不收敛（单时段也失败），非模型问题 |
| 调压降损 | LinDistFlow 没有线损项，该自由度价值为 0；需要先有精确线损模型 |
| 三相不平衡、N-1、无功调度、ZIP 负荷、滚动优化 | 见 `项目说明.md` 第 10 节的完整列表 |

> **一句话**：这个平台在**方法层面完整、并经过外部基准与内部交叉验证**，
> 但**数据是拼凑的、且有几条明确的技术路径尚未走通**。
> 结论的可信度应限定在上面划定的范围内。
